import Debug "mo:base/Debug";
actor Project{
 // var greeting = "Hello UCC";
  //Debug.print(greeting);
 // let number : Nat = 8;
 // Debug.print(debug_show(number));

//Creating a simple Record Type
//type StudentInfo = {
  //name : Text;
 // id : Nat;
 // isEaten :Bool;
//}
//};
//var StudentInfo : StudentInfo = {
  name = "sammypg";
  id = 11223;
  isEaten = false;
//};

//Debug.print(debug_show(StudentInfo));
//};

//Functions
func addTwoNumbers(){
  var num1 : 8;
  var num2 :
}